import Debug "mo:base/Debug";
import Blob "mo:base/Blob";
import Cycles "mo:base/ExperimentalCycles";
import Error "mo:base/Error";
import Array "mo:base/Array";
import Nat8 "mo:base/Nat8";
import Nat64 "mo:base/Nat64";
import Text "mo:base/Text";

import Types "Types";

actor {

  public query func transform(raw : Types.TransformArgs) : async Types.CanisterHttpResponsePayload {
    let transformed : Types.CanisterHttpResponsePayload = {
      status = raw.response.status;
      body = raw.response.body;
      headers = [
        {
          name = "Content-Security-Policy";
          value = "default-src 'self'";
        },
        { name = "Referrer-Policy"; value = "strict-origin" },
        { name = "Permissions-Policy"; value = "geolocation=(self)" },
        {
          name = "Strict-Transport-Security";
          value = "max-age=63072000";
        },
        { name = "X-Frame-Options"; value = "DENY" },
        { name = "X-Content-Type-Options"; value = "nosniff" },
      ];
    };
    transformed;
  };

  public func get_icp_usd_exchange() : async Text {

    let ic : Types.IC = actor ("aaaaa-aa");

    let ONE_MINUTE : Nat64 = 60;
    let start_timestamp : Types.Timestamp = 1682978460; //May 1, 2023 22:01:00 GMT
    let end_timestamp : Types.Timestamp = 1682978520; //May 1, 2023 22:02:00 GMT
    let host : Text = "api.pro.coinbase.com";
    let url = "https://" # host # "/products/ICP-USD/candles?start=" # Nat64.toText(start_timestamp) # "&end=" # Nat64.toText(start_timestamp) # "&granularity=" # Nat64.toText(ONE_MINUTE);

    let request_headers = [
      { name = "Host"; value = host # ":443" },
      { name = "User-Agent"; value = "exchange_rate_canister" },
    ];

    let transform_context : Types.TransformContext = {
      function = transform;
      context = Blob.fromArray([]);
    };

    let http_request : Types.HttpRequestArgs = {
      url = url;
      max_response_bytes = null; //optional for request
      headers = request_headers;
      body = null; //optional for request
      method = #get;
      transform = ?transform_context;
    };

    Cycles.add(20_949_972_000);

    let http_response : Types.HttpResponsePayload = await ic.http_request(http_request);

    let response_body : Blob = Blob.fromArray(http_response.body);
    let decoded_text : Text = switch (Text.decodeUtf8(response_body)) {
      case (null) { "No value returned" };
      case (?y) { y };
    };

    decoded_text

  };
};
